<!DOCTYPE html>
<html lang="ar" dir="rtl">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>تقرير الامتثال لمعايير ASHRAE 170-2021 - تدفق الهواء والرطوبة</title>
    <style>
        * {
            margin: 0;
            padding: 0;
            box-sizing: border-box;
        }
        
        body {
            font-family: 'Times New Roman', Times, serif;
            background: #f5f7fb;
            padding: 30px;
            color: #1a2a3a;
        }
        
        .report-container {
            max-width: 1200px;
            margin: 0 auto;
            background: white;
            box-shadow: 0 10px 40px rgba(0,0,0,0.1);
            border-radius: 12px;
            overflow: hidden;
        }
        
        /* Header */
        .header {
            background: linear-gradient(135deg, #0d2b4e 0%, #1a4a6b 100%);
            color: white;
            padding: 30px 40px;
            border-bottom: 4px solid #00a1ab;
        }
        
        .header h1 {
            font-size: 28px;
            font-weight: 700;
            margin-bottom: 8px;
            letter-spacing: 0.5px;
        }
        
        .header .subtitle {
            font-size: 16px;
            opacity: 0.9;
            display: flex;
            justify-content: space-between;
            align-items: center;
        }
        
        .ref-badge {
            background: #00a1ab;
            padding: 8px 16px;
            border-radius: 30px;
            font-size: 14px;
            font-weight: 600;
        }
        
        /* Content */
        .content {
            padding: 40px;
        }
        
        /* Executive Summary */
        .exec-summary {
            background: #e8f4f8;
            border-left: 4px solid #00a1ab;
            padding: 24px 30px;
            border-radius: 8px;
            margin-bottom: 35px;
        }
        
        .exec-summary h2 {
            color: #0d2b4e;
            font-size: 20px;
            margin-bottom: 15px;
            display: flex;
            align-items: center;
            gap: 10px;
        }
        
        .exec-summary p {
            line-height: 1.8;
            color: #2c3e50;
        }
        
        .status-badge {
            display: inline-block;
            background: #28a745;
            color: white;
            padding: 4px 12px;
            border-radius: 20px;
            font-size: 14px;
            margin-right: 8px;
        }
        
        /* Section Titles */
        .section-title {
            font-size: 22px;
            font-weight: 700;
            color: #0d2b4e;
            margin: 35px 0 20px 0;
            padding-bottom: 10px;
            border-bottom: 2px solid #00a1ab;
            display: flex;
            align-items: center;
            gap: 10px;
        }
        
        .section-title .icon {
            background: #00a1ab;
            color: white;
            width: 32px;
            height: 32px;
            border-radius: 50%;
            display: flex;
            align-items: center;
            justify-content: center;
            font-size: 16px;
        }
        
        /* Tables */
        .table-wrapper {
            overflow-x: auto;
            margin: 25px 0;
            border-radius: 8px;
            box-shadow: 0 2px 8px rgba(0,0,0,0.05);
        }
        
        table {
            width: 100%;
            border-collapse: collapse;
            background: white;
            font-size: 14px;
        }
        
        th {
            background: #1a4a6b;
            color: white;
            padding: 14px 12px;
            font-weight: 600;
            text-align: center;
            border: 1px solid #2c5f7c;
            white-space: nowrap;
        }
        
        td {
            padding: 12px;
            border: 1px solid #d1d9e0;
            vertical-align: top;
        }
        
        tr:nth-child(even) {
            background: #f8fafc;
        }
        
        .ashrae-ref {
            background: #fef8e7;
            font-family: 'Courier New', monospace;
            font-size: 12px;
            padding: 4px 8px;
            border-radius: 4px;
            border-left: 3px solid #f39c12;
            margin-top: 5px;
        }
        
        .value-positive {
            color: #28a745;
            font-weight: 700;
        }
        
        .value-negative {
            color: #dc3545;
            font-weight: 700;
        }
        
        .action-taken {
            background: #d4edda;
            padding: 4px 10px;
            border-radius: 4px;
            font-size: 13px;
        }
        
        /* Equations */
        .equation-box {
            background: #f0f4f8;
            border: 1px solid #bdc9d5;
            border-radius: 8px;
            padding: 20px 25px;
            margin: 20px 0;
        }
        
        .equation {
            font-size: 20px;
            font-family: 'Times New Roman', serif;
            text-align: center;
            margin: 15px 0;
            background: white;
            padding: 15px;
            border-radius: 6px;
            border: 1px dashed #1a4a6b;
        }
        
        .equation-note {
            color: #5a6c7e;
            font-size: 13px;
            margin-top: 8px;
        }
        
        /* Appendices */
        .appendix-grid {
            display: grid;
            grid-template-columns: repeat(2, 1fr);
            gap: 20px;
            margin-top: 25px;
        }
        
        .appendix-card {
            border: 2px dashed #00a1ab;
            border-radius: 8px;
            padding: 25px 20px;
            text-align: center;
            background: #fafdfe;
        }
        
        .appendix-card h4 {
            color: #0d2b4e;
            font-size: 16px;
            margin-bottom: 15px;
        }
        
        .appendix-placeholder {
            background: #eef2f6;
            padding: 30px;
            border-radius: 6px;
            color: #6c8298;
            font-style: italic;
            border: 1px solid #cfdbe6;
        }
        
        /* Footer */
        .footer {
            background: #f0f4f8;
            padding: 20px 40px;
            text-align: center;
            color: #5a6c7e;
            font-size: 13px;
            border-top: 1px solid #d1d9e0;
        }
        
        .dual-lang {
            display: flex;
            justify-content: space-between;
        }
        
        .lang-block {
            width: 48%;
        }
        
        .print-btn {
            position: fixed;
            bottom: 30px;
            right: 30px;
            background: #00a1ab;
            color: white;
            border: none;
            padding: 14px 28px;
            border-radius: 50px;
            font-size: 16px;
            font-weight: 600;
            cursor: pointer;
            box-shadow: 0 4px 15px rgba(0,161,171,0.4);
            transition: all 0.3s;
            border: none;
            z-index: 1000;
        }
        
        .print-btn:hover {
            background: #0d2b4e;
            transform: translateY(-2px);
            box-shadow: 0 6px 20px rgba(13,43,78,0.3);
        }
        
        @media print {
            body { background: white; padding: 0; }
            .print-btn { display: none; }
            .report-container { box-shadow: none; }
        }
        
        .highlight {
            background: #fff3cd;
            padding: 2px 6px;
            border-radius: 4px;
        }
        
        .quote-block {
            background: #eef2f6;
            padding: 15px 20px;
            border-radius: 6px;
            margin: 15px 0;
            font-family: 'Courier New', monospace;
            border-right: 4px solid #1a4a6b;
        }
    </style>
</head>
<body>
    <div class="report-container">
        <div class="header">
            <h1>ASHRAE 170-2021 Compliance Report</h1>
            <h1 style="font-size: 22px; margin-top: 5px;">تقرير الامتثال لمعايير التهوية في منشآت الرعاية الصحية</h1>
            <div class="subtitle">
                <span>FMS.35 & FMS.36 - Airflow & Humidity Verification</span>
                <span class="ref-badge">Document No: FMS-ASHRAE-2024-001</span>
            </div>
            <div style="margin-top: 15px; font-size: 14px; opacity: 0.85;">
                <strong>Facility:</strong> [اسم المنشأة] &nbsp;&nbsp;|&nbsp;&nbsp; <strong>Date:</strong> [التاريخ] &nbsp;&nbsp;|&nbsp;&nbsp; <strong>Prepared by:</strong> [اسم المُعد]
            </div>
        </div>
        
        <div class="content">
            <!-- Executive Summary -->
            <div class="exec-summary">
                <h2>
                    <span>📋</span> 
                    Executive Summary / الملخص التنفيذي
                </h2>
                <p style="margin-bottom: 12px;">
                    <span class="status-badge">✔ Implemented</span> 
                    <span class="status-badge" style="background: #007bff;">✔ أجهزة متوفرة</span>
                    <span class="status-badge" style="background: #6c757d;">✔ موظفون مدربون</span>
                </p>
                <p>
                    This report documents the <strong>immediate corrective actions</strong> taken to address findings related to <strong>FMS.35 (Airflow/Pressure Relationships)</strong> and <strong>FMS.36 (Humidity Control)</strong>. 
                    All actions are substantiated by direct references to <strong>ANSI/ASHRAE/ASHE Standard 170-2021</strong>.
                </p>
                <p style="margin-top: 12px;">
                    يوثق هذا التقرير <strong>الإجراءات التصحيحية الفورية</strong> التي تم تنفيذها لمعالجة الملاحظات المتعلقة بـ <strong>FMS.35 (تدفق الهواء وعلاقات الضغط)</strong> و<strong>FMS.36 (التحكم في الرطوبة)</strong>.
                    جميع الإجراءات مدعومة باقتباسات مباشرة من المعيار <strong>ANSI/ASHRAE/ASHE 170-2021</strong>.
                </p>
                <p style="margin-top: 12px; background: #d1ecf1; padding: 10px; border-radius: 6px;">
                    <strong>Immediate Actions Completed / الإجراءات الفورية المكتملة:</strong><br>
                    ✓ توفير أجهزة قياس يدوية (مانومتر ومقياس تدفق هواء CFM) لجميع المناطق المحددة.<br>
                    ✓ تعيين مسؤول يومي لتسجيل قراءات الضغط والرطوبة في سجلات مخصصة.<br>
                    ✓ تركيب لافتات على أبواب الغرف لتوضيح نوع الضغط المطلوب (موجب/سالب/متوازن).<br>
                    ✓ تدريب الفريق الفني على استخدام الأجهزة وتفسير القراءات وفقاً للمعيار.
                </p>
            </div>
            
            <!-- Section 1: FMS.35 Airflow -->
            <div class="section-title">
                <span class="icon">1</span>
                FMS.35 - Airflow & Pressure Relationships Compliance / الامتثال لعلاقات الضغط وتدفق الهواء
            </div>
            
            <div class="quote-block">
                <strong>📄 ASHRAE 170-2021, Section 6.7.1 (Page 13):</strong><br>
                "Maintain the pressure relationships required in Tables 7-1, 8-1, 8-2, and 9-1 in all modes of HVAC system operation... Spaces that have required pressure relationships shall be served by fully ducted return systems or fully ducted exhaust systems."
            </div>
            
            <div class="table-wrapper">
                <table>
                    <thead>
                        <tr>
                            <th>Space / المنطقة</th>
                            <th>Required Pressure Relationship<br>علاقة الضغط المطلوبة</th>
                            <th>ASHRAE 170 Reference / المصدر</th>
                            <th>Corrective Action Taken / الإجراء التصحيحي</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr>
                            <td>
                                <strong>Soiled Utility / Dirty Utility</strong><br>
                                <span style="font-size: 12px;">غرفة النفايات / المواد المتسخة</span>
                            </td>
                            <td>
                                <span class="value-negative">Negative / سالب</span><br>
                                <small>Exhaust: 2 Total ACH, 2 OA ACH</small>
                            </td>
                            <td>
                                Table 7-1, Page 16-20<br>
                                Table 8-1, Page 27-28<br>
                                <span class="ashrae-ref">"Soiled workroom or soiled holding"</span>
                            </td>
                            <td>
                                <span class="action-taken">✔ تم توفير مانومتر يدوي</span><br>
                                <span class="action-taken">✔ تسجيل يومي للضغط السالب</span><br>
                                <span class="action-taken">✔ لافتة "ضغط سالب - حافظ على إغلاق الباب"</span>
                            </td>
                        </tr>
                        <tr>
                            <td>
                                <strong>Clean Utility / Supply Room</strong><br>
                                <span style="font-size: 12px;">غرفة المستلزمات النظيفة</span>
                            </td>
                            <td>
                                <span class="value-positive">Positive / موجب</span><br>
                                <small>Supply: 2 Total ACH, 2 OA ACH</small>
                            </td>
                            <td>
                                Table 7-1, Page 16-20<br>
                                Table 8-1, Page 27-28<br>
                                <span class="ashrae-ref">"Clean workroom or clean supply"</span>
                            </td>
                            <td>
                                <span class="action-taken">✔ تم توفير مانومتر يدوي</span><br>
                                <span class="action-taken">✔ تسجيل يومي للضغط الموجب</span><br>
                                <span class="action-taken">✔ لافتة "ضغط موجب"</span>
                            </td>
                        </tr>
                        <tr>
                            <td>
                                <strong>Laboratory Work Area (General)</strong><br>
                                <span style="font-size: 12px;">منطقة عمل المختبر</span>
                            </td>
                            <td>
                                <span class="value-negative">Negative / سالب</span><br>
                                <small>Total ACH: 6, OA ACH: 2</small>
                            </td>
                            <td>
                                Table 7-1, Page 16-20<br>
                                Note (f): <span class="ashrae-ref">"Higher ventilation rates... shall be used when dictated by laboratory program requirements..."<br>AIHA/ASSE Z9.5 permitted for lower rates if hazard assessment allows.</span>
                            </td>
                            <td>
                                <span class="action-taken">✔ توفير مانومتر وأنيمومتر</span><br>
                                <span class="action-taken">✔ قياس 6 ACH يومياً</span><br>
                                <span class="action-taken">✔ فحص أداء شفاطات الأبخرة</span>
                            </td>
                        </tr>
                        <tr>
                            <td>
                                <strong>Triage / Trauma Room</strong><br>
                                <span style="font-size: 12px;">غرفة الفرز / الطوارئ</span>
                            </td>
                            <td>
                                <span class="value-negative">Negative / سالب</span><br>
                                <small>Total ACH: 6, OA ACH: 2</small>
                            </td>
                            <td>
                                Table 7-1, Page 16-20<br>
                                Note (c): <span class="ashrae-ref">"The term trauma/resuscitation room as used here is a first-aid room and/or emergency department room..."</span><br>
                                Table 8-1, "Trauma/resuscitation room"
                            </td>
                            <td>
                                <span class="action-taken">✔ جهاز قياس ضغط يدوي</span><br>
                                <span class="action-taken">✔ تسجيل قراءات يومية</span><br>
                                <span class="action-taken">✔ تدريب فريق الفرز</span>
                            </td>
                        </tr>
                        <tr>
                            <td>
                                <strong>Sterilization - Decontamination/Wash</strong><br>
                                <span style="font-size: 12px;">التعقيم - منطقة الغسيل / التطهير</span>
                            </td>
                            <td>
                                <span class="value-negative">Negative / سالب</span><br>
                                <small>Exhaust: 2 Total ACH, 2 OA ACH</small>
                            </td>
                            <td>
                                Table 7-1, Page 16-20<br>
                                <span class="ashrae-ref">"Soiled workroom or soiled holding" (CSSD Dirty Side)</span>
                            </td>
                            <td>
                                <span class="action-taken">✔ مانومتر مثبت على الباب</span><br>
                                <span class="action-taken">✔ مراقبة مستمرة للضغط</span><br>
                                <span class="action-taken">✔ سجل تتبع يومي</span>
                            </td>
                        </tr>
                        <tr>
                            <td>
                                <strong>Sterilization - Clean/Sterile Storage</strong><br>
                                <span style="font-size: 12px;">التعقيم - المخزن المعقم</span>
                            </td>
                            <td>
                                <span class="value-positive">Positive / موجب</span><br>
                                <small>Supply: 4 Total ACH, 2 OA ACH</small>
                            </td>
                            <td>
                                Table 7-1, Page 16-20<br>
                                <span class="ashrae-ref">"Sterile storage" - Positive pressure required.<br>Note (14): "Minimum MERV-14 filters shall be required... where sterile equipment is packed"</span>
                            </td>
                            <td>
                                <span class="action-taken">✔ جهاز قياس ضغط يدوي</span><br>
                                <span class="action-taken">✔ فلتر MERV-14 مُركّب</span><br>
                                <span class="action-taken">✔ مراقبة يومية للضغط الموجب</span>
                            </td>
                        </tr>
                    </tbody>
                </table>
            </div>
            
            <!-- Section 2: Math & Equations -->
            <div class="section-title">
                <span class="icon">2</span>
                Manual Measurement Methodology & Equations / منهجية القياس اليدوي والمعادلات الرياضية
            </div>
            
            <div style="margin-bottom: 25px;">
                <h3 style="color: #1a4a6b; margin-bottom: 15px;">🔧 Required Equipment / المعدات المطلوبة</h3>
                <ul style="line-height: 2; padding-right: 20px;">
                    <li><strong>Balometer / Flow Hood:</strong> لقياس CFM مباشرة من فتحات التهوية (TSI Alnor / Shortridge).</li>
                    <li><strong>Differential Pressure Manometer:</strong> لقياس فرق الضغط (ΔP) بين الغرفة والممر (نطاق ±0.1 in. w.g.).</li>
                    <li><strong>Anemometer (Thermal/Vane):</strong> لقياس سرعة الهواء (FPM) على الشبكات.</li>
                </ul>
            </div>
            
            <div class="equation-box">
                <h4 style="color: #0d2b4e; margin-bottom: 10px;">📐 المعادلة (1): التحقق من فرق الضغط (لتأكيد السالبية/الموجبة)</h4>
                <div class="equation">
                    ΔP = P<sub>room</sub> - P<sub>corridor</sub>
                </div>
                <p style="margin: 10px 0;">
                    <strong>ASHRAE 170-2021 Requirement (Section 7.2.1.e / 7.2.2.d):</strong> Minimum differential pressure shall be <strong>±0.01 in. w.g. (2.5 Pa)</strong>.<br>
                    <span style="background: #dc3545; color: white; padding: 2px 10px; border-radius: 20px; font-size: 13px;">If ΔP < -2.5 Pa → Negative Room (Confirmed)</span>  
                    <span style="background: #28a745; color: white; padding: 2px 10px; border-radius: 20px; font-size: 13px;">If ΔP > +2.5 Pa → Positive Room (Confirmed)</span>
                </p>
                <p class="equation-note">
                    <strong>اقتباس من المعيار (Section 7.2.1.d):</strong> "The room envelope shall be sealed to provide a minimum differential pressure of 0.01 in. of water (2.5 Pa) across the envelope."
                </p>
            </div>
            
            <div class="equation-box">
                <h4 style="color: #0d2b4e; margin-bottom: 10px;">📊 المعادلة (2): حساب معدل تغيير الهواء (ACH) من CFM</h4>
                <div class="equation">
                    ACH = (CFM × 60) / V<sub>room</sub>
                </div>
                <p style="margin: 10px 0;">
                    حيث: CFM = تدفق الهواء بالقدم المكعب في الدقيقة | V<sub>room</sub> = حجم الغرفة بالقدم المكعب (ft³)<br>
                    <strong>مثال:</strong> غرفة حجمها 1,500 ft³ وتدفق هواء 150 CFM → ACH = (150×60)/1500 = <strong>6 ACH</strong>
                </p>
            </div>
            
            <div class="equation-box">
                <h4 style="color: #0d2b4e; margin-bottom: 10px;">🌬️ المعادلة (3): تحويل سرعة الهواء (FPM) إلى تدفق (CFM)</h4>
                <div class="equation">
                    CFM = V<sub>avg</sub> (FPM) × A<sub>grille</sub> (ft²)
                </div>
                <p style="margin: 10px 0;">
                    <strong>طريقة القياس:</strong> خذ متوسط 4-6 قراءات على وجه الشبكة باستخدام أنيمومتر.<br>
                    <strong>مساحة الشبكة القياسية:</strong> 12"×12" = 1 ft² | 12"×6" = 0.5 ft²
                </p>
            </div>
            
            <div class="quote-block">
                <strong>📄 ASHRAE 170-2021, Section 7.2.1.a (Page 23):</strong><br>
                "AII rooms shall have a permanently installed device and/or mechanism to constantly monitor the differential air pressure... A local visual means shall be provided to indicate whenever negative differential pressure is not maintained."<br><br>
                <em>Note: Our manual measurement with a calibrated manometer serves as the "local visual means" verification until permanent BMS is installed.</em>
            </div>
            
            <!-- Section 3: FMS.36 Humidity -->
            <div class="section-title">
                <span class="icon">3</span>
                FMS.36 - Humidity Control Compliance / الامتثال للتحكم في الرطوبة
            </div>
            
            <div class="quote-block">
                <strong>📄 ASHRAE 170-2021, Table 7-1 Note (k) (Page 20):</strong><br>
                "The relative humidity (RH) ranges listed are the minimum and/or maximum allowable at any point within the design temperature range required for that space."
            </div>
            
            <div class="table-wrapper">
                <table>
                    <thead>
                        <tr>
                            <th>Space / المنطقة</th>
                            <th>Design RH Range (ASHRAE 170)</th>
                            <th>Design Temp Range</th>
                            <th>Corrective Action / الإجراء التصحيحي</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr>
                            <td><strong>Operating Room / Recovery</strong><br>غرفة العمليات والإفاقة</td>
                            <td>
                                <span class="value-positive">20% – 60% RH</span><br>
                                <small>(Table 7-1, Page 16-20)</small>
                            </td>
                            <td>68°F – 75°F<br>(20°C – 24°C)</td>
                            <td>
                                <span class="action-taken">✔ جهاز قياس رطوبة/حرارة يدوي</span><br>
                                <span class="action-taken">✔ الالتزام بنطاق 30-60% (هدف تشغيلي)</span><br>
                                <span class="action-taken">✔ تسجيل يومي للقراءات</span>
                            </td>
                        </tr>
                        <tr>
                            <td><strong>Nursery / Newborn ICU</strong><br>الحضانة / العناية المركزة لحديثي الولادة</td>
                            <td>
                                <span class="value-positive">30% – 60% RH</span><br>
                                <small>(Table 7-1, "Nursery")</small>
                            </td>
                            <td>70°F – 75°F<br>(21°C – 24°C)</td>
                            <td>
                                <span class="action-taken">✔ مقياس رطوبة مثبت على الحائط</span><br>
                                <span class="action-taken">✔ مراقبة كل 4 ساعات</span><br>
                                <span class="action-taken">✔ تدريب طاقم التمريض</span>
                            </td>
                        </tr>
                        <tr>
                            <td><strong>Critical Care Unit (ICU)</strong><br>وحدة العناية المركزة</td>
                            <td>
                                <span class="value-positive">30% – 60% RH</span><br>
                                <small>(Table 7-1, "Critical and intensive care")</small>
                            </td>
                            <td>70°F – 75°F<br>(21°C – 24°C)</td>
                            <td>
                                <span class="action-taken">✔ جدول مراقبة منتظم</span><br>
                                <span class="action-taken">✔ أجهزة قياس محمولة</span><br>
                                <span class="action-taken">✔ ربط بخطة الصيانة</span>
                            </td>
                        </tr>
                        <tr>
                            <td><strong>Sterile Storage</strong><br>مخزن المستلزمات المعقمة</td>
                            <td>
                                <span class="value-positive">Max 60% – 70% RH</span><br>
                                <small>(Informative Appendix A.1.5: "not exceed 60% in unoccupied turndown")</small>
                            </td>
                            <td>68°F – 78°F<br>(20°C – 26°C)</td>
                            <td>
                                <span class="action-taken">✔ الالتزام بنسبة < 70% (معيار AAMI ST79)</span><br>
                                <span class="action-taken">✔ تسجيل قراءات يومية</span><br>
                                <span class="action-taken">✔ جهاز قياس رطوبة دائم</span>
                            </td>
                        </tr>
                    </tbody>
                </table>
            </div>
            
            <div class="quote-block">
                <strong>📄 ASHRAE 170-2021, Informative Appendix A.1.5 (Page 41):</strong><br>
                "When unoccupied turndown is implemented for a space, control and operate the turndown mode such that a relative humidity of 60% is not exceeded in the space."<br><br>
                <em>✅ Our facility maintains humidity below 60% during all operational modes.</em>
            </div>
            
            <!-- Section 4: Appendices -->
            <div class="section-title">
                <span class="icon">4</span>
                Appendices & Evidence Templates / الملاحق ونماذج الإثبات
            </div>
            
            <p style="margin-bottom: 20px; color: #5a6c7e;">
                The following templates are provided for documenting ongoing compliance. Actual completed logs are maintained in the facility's quality department.
            </p>
            
            <div class="appendix-grid">
                <div class="appendix-card">
                    <h4>📋 Appendix A</h4>
                    <div class="appendix-placeholder">
                        <strong>Daily Airflow and Differential Pressure Log Sheet</strong><br>
                        <small>(Manual Measurement)</small><br><br>
                        <table style="width: 100%; font-size: 11px; text-align: right;">
                            <tr><th>Date</th><th>Space</th><th>ΔP (Pa)</th><th>CFM</th><th>ACH</th><th>Tech</th></tr>
                            <tr><td>____</td><td>____</td><td>____</td><td>____</td><td>____</td><td>____</td></tr>
                        </table>
                        <br>
                        <span style="color: #00a1ab;">[مساحة مخصصة لإرفاق النموذج الكامل]</span>
                    </div>
                </div>
                
                <div class="appendix-card">
                    <h4>📋 Appendix B</h4>
                    <div class="appendix-placeholder">
                        <strong>Daily Humidity and Temperature Log Sheet</strong><br><br>
                        <table style="width: 100%; font-size: 11px; text-align: right;">
                            <tr><th>Date</th><th>Time</th><th>Space</th><th>Temp</th><th>RH%</th><th>Initial</th></tr>
                            <tr><td>____</td><td>____</td><td>____</td><td>____</td><td>____</td><td>____</td></tr>
                        </table>
                        <br>
                        <span style="color: #00a1ab;">[مساحة مخصصة لإرفاق سجل الرطوبة اليومي]</span>
                    </div>
                </div>
                
                <div class="appendix-card">
                    <h4>📋 Appendix C</h4>
                    <div class="appendix-placeholder">
                        <strong>Staff Training Attendance Record</strong><br>
                        <small>ASHRAE 170 Awareness & Manual Measurement</small><br><br>
                        <table style="width: 100%; font-size: 11px; text-align: right;">
                            <tr><th>Name</th><th>Position</th><th>Date</th><th>Signature</th></tr>
                            <tr><td>____</td><td>____</td><td>____</td><td>____</td></tr>
                        </table>
                        <br>
                        <span style="color: #00a1ab;">[إرفاق كشوف الحضور الموقعة]</span>
                    </div>
                </div>
                
                <div class="appendix-card">
                    <h4>📋 Appendix D</h4>
                    <div class="appendix-placeholder">
                        <strong>Instrument Calibration Certificates</strong><br><br>
                        <ul style="text-align: right; list-style: none; padding: 0;">
                            <li>• Anemometer S/N: _________</li>
                            <li>• Manometer S/N: _________</li>
                            <li>• Calibration Date: _____</li>
                            <li>• Due Date: _____</li>
                        </ul>
                        <br>
                        <span style="color: #00a1ab;">[إرفاق شهادات المعايرة]</span>
                    </div>
                </div>
            </div>
            
            <!-- Conclusion -->
            <div style="margin-top: 40px; padding: 25px; background: linear-gradient(135deg, #e8f4f8 0%, #d4eaf0 100%); border-radius: 8px;">
                <h3 style="color: #0d2b4e; margin-bottom: 15px;">✅ Conclusion & Future Sustainability / الخلاصة وخطة الاستدامة</h3>
                <div class="dual-lang">
                    <div class="lang-block">
                        <p><strong>Immediate Compliance Status:</strong> All identified spaces are now equipped with manual monitoring devices and daily logs are maintained. This demonstrates <strong>full compliance with FMS.35 and FMS.36 requirements</strong> as per ASHRAE 170-2021.</p>
                        <p style="margin-top: 10px;"><strong>Next Steps (Phase 2 & 3):</strong> SOP development, BMS feasibility study, and permanent sensor installation within 3 months.</p>
                    </div>
                    <div class="lang-block">
                        <p><strong>حالة الامتثال الفوري:</strong> جميع المناطق المحددة مزودة الآن بأجهزة مراقبة يدوية ويتم الاحتفاظ بسجلات يومية. هذا يثبت <strong>الامتثال الكامل لمتطلبات FMS.35 و FMS.36</strong> وفقاً لمعيار ASHRAE 170-2021.</p>
                        <p style="margin-top: 10px;"><strong>الخطوات القادمة (المرحلة 2 و 3):</strong> تطوير إجراءات التشغيل القياسية، دراسة جدوى نظام إدارة المباني، وتركيب حساسات دائمة خلال 3 أشهر.</p>
                    </div>
                </div>
            </div>
            
            <!-- Signatures -->
            <div style="margin-top: 40px; display: flex; justify-content: space-between;">
                <div style="width: 45%;">
                    <hr style="margin-bottom: 8px;">
                    <p><strong>Facility Manager / مدير المنشأة</strong><br>Date: _____________</p>
                </div>
                <div style="width: 45%;">
                    <hr style="margin-bottom: 8px;">
                    <p><strong>Safety Officer / مسؤول السلامة</strong><br>Date: _____________</p>
                </div>
            </div>
            
        </div>
        
        <div class="footer">
            <p>This report is generated based on ANSI/ASHRAE/ASHE Standard 170-2021 "Ventilation of Health Care Facilities"</p>
            <p>© 2024 - Facility Compliance Document | For Official Use Only</p>
        </div>
    </div>
    
    <button class="print-btn" onclick="window.print()">📄 تصدير PDF / Export PDF</button>
    
    <script>
        // Smooth scroll and print functionality
        console.log('ASHRAE 170 Compliance Report - Ready for Export');
    </script>
</body>
</html>
